# PHÂN TÍCH THỊ TRƯỜNG DATACENTER VIỆT NAM & CHIẾN LƯỢC KINH DOANH MEKONG TECHNOLOGY
## Vietnam Datacenter Market Analysis & Business Strategy (2024–2030)

**Dự án:** Mekong Technology – B.U Datacenter & AI Cloud Computing  
**Vị trí:** Khu Công Nghệ Cao TP.HCM (Quận 9 / TP Thủ Đức)  
**Quy mô khởi điểm:** 100 Racks | High-Density AI Compute (15–30 kW/Rack)  
**Tổng CAPEX ước tính (DC):** 15–30 triệu USD  
**Ngày lập:** Tháng 3/2026  
**Phiên bản:** V1.0  
**Phân loại:** CONFIDENTIAL – Tài liệu chiến lược nội bộ  

---

# MỤC LỤC

1. [Phân Tích Thị Trường Datacenter Việt Nam (2024–2030)](#1-phân-tích-thị-trường-datacenter-việt-nam-2024-2030)
   - 1.1 Quy mô thị trường tổng quan
   - 1.2 Tốc độ tăng trưởng & động lực
   - 1.3 Competitive landscape chi tiết
   - 1.4 Phân khúc dịch vụ (Segment Analysis)
   - 1.5 Pricing benchmark
   - 1.6 Gap analysis – Phân khúc underserved
2. [Chiến Lược Kinh Doanh Datacenter Cho Mekong](#2-chiến-lược-kinh-doanh-datacenter-cho-mekong)
   - 2.1 Positioning strategy
   - 2.2 Target customers – Top 20 khách hàng tiềm năng
   - 2.3 Pricing strategy
   - 2.4 Go-to-market: Pre-sales strategy
   - 2.5 Partnerships
3. [Mô Hình Doanh Thu Chi Tiết (Revenue Model)](#3-mô-hình-doanh-thu-chi-tiết)
   - 3.1 Revenue streams
   - 3.2 Occupancy rate ramp-up
   - 3.3 Churn rate
   - 3.4 Contract structure
   - 3.5 Revenue per Rack per Month (RPR) projection
   - 3.6 Tổng doanh thu dự kiến Year 1–5
4. [Benchmarking Với DC Cùng Quy Mô](#4-benchmarking-với-dc-cùng-quy-mô)
   - 4.1 So sánh DC 100–200 Racks tại VN & ASEAN
   - 4.2 Thời gian breakeven thực tế
   - 4.3 Lessons learned
5. [Rủi Ro & Mitigation](#5-rủi-ro--mitigation)
   - 5.1 Rủi ro công nghệ
   - 5.2 Rủi ro thị trường
   - 5.3 Rủi ro vận hành
   - 5.4 Rủi ro pháp lý
   - 5.5 Ma trận rủi ro tổng hợp
6. [Phụ lục](#6-phụ-lục)

---

# 1. PHÂN TÍCH THỊ TRƯỜNG DATACENTER VIỆT NAM (2024–2030)

## 1.1. Quy Mô Thị Trường Tổng Quan

### Tổng quan thị trường Datacenter Việt Nam

Việt Nam đang trở thành một trong những thị trường datacenter tăng trưởng nhanh nhất Đông Nam Á, được thúc đẩy bởi:
- Kinh tế số đóng góp **~16,5% GDP** (2024), mục tiêu **25% GDP** vào 2030
- Dân số 100 triệu người, tỷ lệ Internet penetration **79%** (2024)
- Chiến lược Chuyển đổi Số Quốc gia (QĐ 749/QĐ-TTg)
- Sự dịch chuyển chuỗi cung ứng ("China Plus One")

| **Chỉ số** | **2024** | **2025E** | **2026E** | **2028E** | **2030E** |
|---|---|---|---|---|---|
| **Tổng công suất IT Load (MW)** | ~250 MW | ~320 MW | ~400 MW | ~620 MW | ~950 MW |
| **Tổng số Racks** | ~45.000 | ~55.000 | ~68.000 | ~100.000 | ~150.000 |
| **Doanh thu thị trường (tỷ USD)** | 1,1 | 1,4 | 1,8 | 2,9 | 4,5 |
| **Diện tích sàn DC (nghìn m²)** | ~220 | ~280 | ~360 | ~560 | ~850 |
| **Số DC thương mại chính** | ~35 | ~42 | ~50 | ~65 | ~80+ |

*Nguồn: Tổng hợp từ Structure Research, Cushman & Wakefield, BMI Research Vietnam, Bộ TT&TT 2024.*

### Phân bổ theo khu vực địa lý

| **Khu vực** | **Tỷ trọng 2024** | **Tỷ trọng 2030E** | **Ghi chú** |
|---|---|---|---|
| TP.HCM & phụ cận | 45% | 42% | Hub DC lớn nhất miền Nam |
| Hà Nội & phụ cận | 40% | 38% | Hub DC lớn nhất miền Bắc |
| Đà Nẵng & miền Trung | 8% | 10% | DR site tiềm năng |
| Các tỉnh khác | 7% | 10% | Edge DC, Bình Dương, Long An |

**Nhận định:** Thị trường DC Việt Nam đang ở **giai đoạn bùng nổ (Growth Phase)**, chưa đạt trạng thái bão hòa. Tuy nhiên, nguồn cung mới đang tăng nhanh với nhiều dự án quy mô lớn được công bố trong 2024–2025.

---

## 1.2. Tốc Độ Tăng Trưởng & Động Lực (Growth Drivers)

### CAGR dự kiến theo phân khúc (2024–2030)

| **Phân khúc** | **CAGR 2024–2030** | **Mức độ tin cậy** |
|---|---|---|
| Colocation (truyền thống 5–8kW) | 18–22% | Cao |
| Managed Hosting / Private Cloud | 20–25% | Cao |
| GPU-as-a-Service / AI Compute | 40–55% | Trung bình (thị trường mới) |
| Edge Computing | 30–40% | Trung bình |
| Hyperscale DC (>10MW) | 25–30% | Cao |

### 7 Động lực tăng trưởng chính

**1. Chuyển đổi số quốc gia (Digital Transformation)**
- QĐ 749/QĐ-TTg: Chiến lược Chuyển đổi Số Quốc gia đến 2025, tầm nhìn 2030
- Mục tiêu: 100% cơ quan nhà nước lên cloud, 80% DN SME áp dụng nền tảng số
- Ngân sách nhà nước dành cho CNTT tăng **~20%/năm**

**2. Banking & Fintech digitization**
- 50+ ngân hàng thương mại đang modernize core banking
- Thông tư 09/2020/TT-NHNN: Yêu cầu hạ tầng IT ngân hàng phải đặt tại VN
- Quy định dữ liệu tài chính phải lưu trữ **onshore** → tạo nhu cầu colo lớn
- Nghị định 13/2023/NĐ-CP: Bảo vệ dữ liệu cá nhân → yêu cầu DC nội địa

**3. Cloud adoption & Hyperscaler expansion**
- AWS đã có Region tại TP.HCM (dự kiến hoạt động đầy đủ 2025–2026)
- Google Cloud, Microsoft Azure đang đánh giá đặt **Cloud Zone / Edge PoP** tại VN
- Alibaba Cloud, Huawei Cloud đã có PoP tại VN
- Nhu cầu co-location cho cloud on-ramp và hybrid cloud tăng mạnh

**4. AI/ML Boom**
- Bùng nổ nhu cầu GPU compute cho training LLM, Computer Vision, NLP tiếng Việt
- Các doanh nghiệp VN (VinAI, FPT.AI, Zalo AI) cần infrastructure GPU lớn
- AI Startup ecosystem tại TP.HCM tăng trưởng > 50%/năm (2023–2025)

**5. FDI Manufacturing**
- Samsung, Intel, Foxconn, LG mở rộng sản xuất → cần Edge DC / Private Cloud
- Dịch chuyển chuỗi cung ứng → nhu cầu ERP Cloud, IoT Platform, MES tại VN

**6. Gaming & Content**
- Thị trường gaming VN: 1,1 tỷ USD (2024), cần low-latency DC
- Streaming, OTT (Netflix, VieON) cần CDN PoP tại VN

**7. Data sovereignty regulations**
- Luật An ninh mạng 2018 (Điều 26): Dữ liệu người dùng VN phải lưu tại VN
- Nghị định 13/2023: Bảo vệ dữ liệu cá nhân → bắt buộc hạ tầng nội địa
- Các MNC buộc phải đặt DC/Cloud tại VN thay vì Singapore

---

## 1.3. Competitive Landscape Chi Tiết

### Bảng tổng hợp các nhà cung cấp DC chính tại Việt Nam (2024–2025)

| **Nhà cung cấp** | **Loại hình** | **Tổng Racks** | **Tổng MW** | **Vị trí chính** | **Tier** | **Thị phần ước tính** |
|---|---|---|---|---|---|---|
| **Viettel IDC** | Telco DC | 2.500+ | ~40 MW | HN, HCM, ĐN, HP | Tier III | ~25% |
| **FPT Telecom DC** | Telco DC | 1.500+ | ~25 MW | HN, HCM | Tier III | ~15% |
| **CMC Data Center** | Independent | 800+ | ~15 MW | HN, HCM | Tier III/IV | ~10% |
| **VNPT DC** | Telco DC | 1.200+ | ~20 MW | HN, HCM, 63 tỉnh | Tier II/III | ~12% |
| **NTT Vietnam** | Global DC | 600+ | ~12 MW | HCM | Tier III | ~6% |
| **STT GDC Vietnam** | Global DC | 400+ | ~8 MW | HCM | Tier III | ~4% |
| **TelecityGroup** | International | 200+ | ~4 MW | HCM | Tier III | ~2% |
| **OneAsia Vietnam** | Regional DC | 300+ | ~5 MW | HCM | Tier III | ~3% |
| **VinaHost / MatBao** | Hosting DC | 500+ | ~5 MW | HN, HCM | Tier II | ~3% |
| **GPT Group (Greenland)** | Real estate DC | 1.000+ (planned) | 20 MW (planned) | Long An | Tier III (planned) | Mới |
| **Các DC nhỏ khác** | Mixed | 3.000+ | ~30 MW | Toàn quốc | Tier I–III | ~20% |

### Phân tích SWOT từng đối thủ chính

#### Viettel IDC (Market Leader – ~25% thị phần)
| **S (Điểm mạnh)** | **W (Điểm yếu)** |
|---|---|
| Hạ tầng viễn thông sở hữu (backbone fiber) | Dịch vụ quá đại trà, ít customization |
| Quy mô lớn nhất VN (2.500+ racks) | Chưa có high-density GPU offering rõ ràng |
| Thương hiệu + uy tín quân đội | Quy trình bán hàng cồng kềnh, bureaucratic |
| Giá cạnh tranh nhất thị trường | Hỗ trợ kỹ thuật phản hồi chậm |

#### FPT Telecom DC (~15% thị phần)
| **S** | **W** |
|---|---|
| Ecosystem FPT Cloud + Hosting + DC | Giá premium, không rẻ |
| Đội ngũ kỹ thuật mạnh | Chưa có Liquid Cooling / GPU farm |
| Tier III certified | Capacity constraints tại HCM |
| Partnership với AWS, Azure | Tập trung cloud hơn colo |

#### CMC Data Center (~10% thị phần)
| **S** | **W** |
|---|---|
| Tier IV Design certified (Tân Thuận) | Quy mô nhỏ hơn Viettel/FPT |
| Chuyên biệt enterprise colo | Giá cao nhất thị trường |
| Chất lượng dịch vụ tốt | Ít PoP ngoài HN & HCM |
| Samsung, LG là khách hàng | Thiếu GPU compute offering |

#### NTT Vietnam (~6% thị phần)
| **S** | **W** |
|---|---|
| Global brand, chuẩn quốc tế | Giá rất cao (premium international) |
| Kết nối quốc tế tốt nhất | Chỉ phục vụ enterprise lớn |
| Tier III+ | DC chỉ ở HCM |
| Khách MNC | Capacity hạn chế |

---

## 1.4. Phân Khúc Dịch Vụ (Segment Analysis)

### Breakdown thị trường DC Việt Nam theo phân khúc dịch vụ

| **Phân khúc** | **Doanh thu 2024 (triệu USD)** | **Tỷ trọng** | **Doanh thu 2030E (triệu USD)** | **Tỷ trọng 2030E** | **CAGR** |
|---|---|---|---|---|---|
| **Colocation (Retail + Wholesale)** | 450 | 41% | 1.400 | 31% | 21% |
| **Managed Hosting** | 220 | 20% | 700 | 16% | 21% |
| **Cloud Infrastructure (IaaS/PaaS)** | 280 | 25% | 1.600 | 36% | 34% |
| **GPU-as-a-Service / AI Compute** | 30 | 3% | 450 | 10% | 57% |
| **Edge Computing** | 20 | 2% | 150 | 3% | 40% |
| **Other (Disaster Recovery, CDN…)** | 100 | 9% | 200 | 4% | 12% |
| **Tổng** | **1.100** | **100%** | **4.500** | **100%** | **26%** |

### Phân tích chi tiết từng phân khúc

#### A. Colocation (Retail & Wholesale) – 41% thị trường 2024

**Retail Colocation (1–10 Racks):**
- Khách hàng: DN SME, startup, hosting provider nhỏ
- Density tiêu chuẩn: 3–5 kW/Rack
- Giá: 800–1.500 USD/Rack/tháng (bao gồm điện tiêu thụ)
- Hợp đồng: 1–2 năm
- Cạnh tranh khốc liệt, biên lợi nhuận thấp (25–35%)

**Wholesale Colocation (10–100+ Racks):**
- Khách hàng: Ngân hàng, ISP, MNC, Cloud provider
- Density: 5–10 kW/Rack
- Giá: 600–1.200 USD/Rack/tháng
- Hợp đồng: 3–5 năm, thường có SLA premium
- Biên lợi nhuận tốt hơn retail (35–50%) do scale

#### B. Managed Hosting – 20% thị trường

- Khách hàng: DN không muốn tự quản lý server
- Bao gồm: Dedicated Server, Managed Private Cloud, DRaaS
- Giá: 200–2.000 USD/server/tháng (tùy config)
- Biên lợi nhuận cao (45–60%) nhờ value-add services
- Đang bị ăn mòn bởi public cloud (AWS/Azure/GCP)

#### C. Cloud Infrastructure (IaaS/PaaS) – 25% thị trường

- Người chơi: FPT Cloud, Viettel Cloud, CMC Cloud, VNG Cloud
- Đang cạnh tranh trực tiếp với AWS, Azure, GCP
- Giá thấp hơn hyperscaler 20–30% nhưng chất lượng kém hơn
- Tăng trưởng nhanh nhưng áp lực chốt lãi lớn (re-investment)

#### D. GPU-as-a-Service / AI Compute – 3% thị trường (NHỎ NHƯNG TĂNG NHANH NHẤT)

**Đây là phân khúc mục tiêu chính của Mekong Technology.**

- Quy mô 2024: ~30 triệu USD (chỉ ở VN)
- Tốc độ tăng: CAGR **55–60%/năm**
- Nhu cầu: Training AI models, Inference API, HPC simulation
- Khách hàng: AI startup, R&D lab đại học, Fintech (fraud detection), E-commerce (recommendation engine), Healthcare AI
- Nhà cung cấp hiện tại ở VN:
  - **Viettel AI Compute:** Mới thí điểm, chưa có GPU farm lớn
  - **FPT Smart Cloud:** ~100 GPU NVIDIA A100 (2024)
  - **VNG Cloud:** Có GPU offering nhưng capacity nhỏ
  - **CMC Cloud:** Chưa có GPU-aaS rõ ràng
  - **Offshore (Singapore/Japan):** Nhiều DN VN phải thuê GPU từ nước ngoài → latency cao, chi phí gấp 1.5–2x

**=> GAP LỚN: Chưa có DC chuyên biệt High-Density GPU Farm tại TP.HCM**

---

## 1.5. Pricing Benchmark

### Bảng giá Colocation tham khảo tại Việt Nam (2024–2025)

| **Dịch vụ** | **Viettel IDC** | **FPT DC** | **CMC DC** | **NTT VN** | **Trung bình VN** | **Singapore (ref)** |
|---|---|---|---|---|---|---|
| **Retail Colo (1 Rack, 5kW)** | 800–1.000 | 1.000–1.200 | 1.200–1.500 | 1.500–2.000 | 1.100 | 1.800–2.500 |
| **Wholesale Colo (10+ Racks, 5kW)** | 600–800 | 800–1.000 | 900–1.200 | 1.200–1.500 | 850 | 1.500–2.000 |
| **Private Cage (20+ Racks)** | 550–750 | 700–900 | 800–1.100 | 1.000–1.400 | 750 | 1.200–1.800 |

*Đơn vị: USD/Rack/tháng, bao gồm power cơ bản (committed power).*

### Bảng giá Power (kW) tại VN

| **Density tier** | **Giá trung bình/kW/tháng (USD)** | **Ghi chú** |
|---|---|---|
| Standard (3–5 kW/Rack) | 100–150 | Colo truyền thống |
| Medium (5–10 kW/Rack) | 130–180 | Enterprise |
| High-Density (10–15 kW/Rack) | 160–220 | AI/HPC emerging |
| Ultra High-Density (15–30 kW/Rack) | 180–280 | Rất ít DC hỗ trợ tại VN |

### Bảng giá GPU-as-a-Service tham khảo

| **GPU Model** | **VN (nếu có)** | **Singapore** | **US (AWS/GCP)** | **Ghi chú** |
|---|---|---|---|---|
| **NVIDIA A100 (40GB)** | 2,5–3,5 USD/giờ | 2,8–3,5 | 3,0–4,0 | Phổ biến nhất hiện tại |
| **NVIDIA A100 (80GB)** | 3,5–5,0 USD/giờ | 4,0–5,0 | 4,5–6,0 | Training LLM |
| **NVIDIA H100 (80GB)** | 5,0–8,0 USD/giờ | 5,5–7,0 | 6,0–8,5 | Premium AI workload |
| **NVIDIA L40S** | 1,5–2,5 USD/giờ | 2,0–3,0 | 2,5–3,5 | Inference |
| **Cluster 8xH100 (DGX)** | Chưa có sẵn | 40–55/giờ | 50–65/giờ | Full DGX pod |
| **Reserved 1-month (A100)** | N/A | 1.500–2.000 | 1.800–2.500 | Giá cam kết |

*Nguồn: Tổng hợp từ cloud pricing pages, DC provider quotes, industry surveys 2024.*

### Pricing Insight cho Mekong:
- Giá GPU tại VN có thể **discount 15–25%** so với Singapore nhờ giá điện rẻ hơn (0,08–0,10 USD/kWh tại VN vs 0,15–0,20 USD/kWh tại SG)
- Giá colo tại KCNC HCM có thể **giảm 10–15%** so với các DC trung tâm quận 1–7 nhờ giá thuê đất ưu đãi
- **Sweet spot pricing** cho Mekong: High-Density Colo 180–250 USD/kW/tháng, GPU-aaS 3,0–6,0 USD/giờ (A100–H100)

---

## 1.6. Gap Analysis – Phân Khúc Underserved

### Ma trận Gap Analysis

| **Phân khúc** | **Cung (Supply)** | **Cầu (Demand)** | **Mức độ Gap** | **Cơ hội cho Mekong** |
|---|---|---|---|---|
| Standard Colo (3–5kW) | Dư thừa | Ổn định | Thấp ❌ | Không nên tập trung |
| Medium Colo (5–10kW) | Cân bằng | Tăng | Trung bình ⚠️ | Bổ sung, không chủ lực |
| **High-Density Colo (10–30kW)** | **Rất thiếu** | **Tăng mạnh** | **Rất cao ✅** | **MỤC TIÊU CHÍNH** |
| **GPU-as-a-Service** | **Gần như không có DC chuyên biệt** | **Bùng nổ** | **Cực cao ✅✅** | **MỤC TIÊU SỐ 1** |
| Managed Hosting | Đủ | Ổn định | Thấp | Value-add layer |
| Private Cage (Bank/Fintech) | Thiếu tại HCM | Rất cao | Cao ✅ | Mục tiêu phụ |
| Edge DC | Thiếu | Đang hình thành | Trung bình | Tương lai |

### Kết luận Gap Analysis:

> **Cơ hội vàng cho Mekong Technology nằm ở 2 phân khúc:**
> 1. **High-Density AI/GPU-as-a-Service:** Chưa có DC chuyên biệt nào tại TP.HCM cung cấp GPU farm với liquid cooling ở mức 15–30kW/Rack. Đây là khoảng trống lớn nhất.
> 2. **Private Cage cho Banking/Fintech:** Nhu cầu private cage tại TP.HCM đang cao nhưng các DC hiện tại đã gần đầy capacity hoặc không hỗ trợ high-density.

---

# 2. CHIẾN LƯỢC KINH DOANH DATACENTER CHO MEKONG

## 2.1. Positioning Strategy

### Lựa chọn: **Niche Player – "AI-First High-Density DC trong KCNC"**

Mekong Technology **KHÔNG NÊN** cạnh tranh trực diện với Viettel IDC, FPT, CMC ở phân khúc colo truyền thống (5–8kW). Thay vào đó, định vị rõ ràng:

**Tagline chiến lược:**
> *"Mekong AI Compute – The First Dedicated High-Density GPU Datacenter in SHTP"*

### Lý do chọn Niche thay vì General Colo

| **Tiêu chí** | **General Colo Player** | **Niche AI DC (Khuyến nghị)** |
|---|---|---|
| Vốn đầu tư cần | 30–50M USD (nhiều rack) | 15–25M USD (ít rack, cao giá trị) |
| Cạnh tranh giá | Phải rẻ hơn Viettel/FPT | Không cạnh tranh giá, cạnh tranh tính năng |
| Thương hiệu cần | Phải có brand DC mạnh | Có thể là newcomer nếu tech đúng |
| Revenue/Rack | 800–1.200 USD/tháng | 2.000–5.000 USD/tháng (high-density) |
| Biên lợi nhuận | 25–35% | 40–60% |
| Khách hàng | SME, hosting reseller | AI startup, R&D lab, Bank/Fintech |
| Rào cản gia nhập | Thấp (nhiều DC mới) | Cao (cần liquid cooling, GPU expertise) |
| Breakeven | 3–5 năm | 2,5–4 năm (nếu occupancy tốt) |

### Mô hình 3 lớp dịch vụ (Service Tier)

```
┌─────────────────────────────────────────────────────────┐
│  TIER 3: MEKONG AI COMPUTE (GPU-as-a-Service)           │
│  → Bán sức mạnh tính toán GPU theo giờ/tháng            │
│  → NVIDIA H100/A100/L40S cluster                        │
│  → MRR cao nhất, biên lợi nhuận 45–60%                  │
├─────────────────────────────────────────────────────────┤
│  TIER 2: HIGH-DENSITY COLOCATION (15–30kW/Rack)         │
│  → Private cage cho Bank/Fintech                         │
│  → AI Startup tự mang GPU server                        │
│  → HĐ 3–5 năm, doanh thu ổn định                       │
├─────────────────────────────────────────────────────────┤
│  TIER 1: STANDARD COLOCATION (5–10kW/Rack)              │
│  → Lấp đầy capacity ban đầu                             │
│  → Doanh nghiệp trong KCNC, SME hosting                │
│  → Doanh thu cơ bản, occupancy filler                   │
└─────────────────────────────────────────────────────────┘
```

### Ưu thế cạnh tranh riêng (Unique Selling Propositions)

| # | USP | Chi tiết | So với đối thủ |
|---|---|---|---|
| 1 | **Location trong KCNC** | Gần đối tượng khách hàng R&D, AI lab, FDI | Viettel/FPT DC ngoài KCNC |
| 2 | **Liquid Cooling native** | Thiết kế từ đầu cho 15–30kW/Rack | Đối thủ retrofit, chi phí cao |
| 3 | **GPU-aaS ready** | NVIDIA DGX SuperPOD infrastructure | Chưa DC nào chuyên biệt |
| 4 | **Ưu đãi KCNC** | CIT 10% (15 năm), miễn VAT thiết bị NK | DC ngoài KCNC: CIT 20% |
| 5 | **Hệ sinh thái Mekong** | IoT Cloud + CNC + DC → cross-sell | Standalone DC |
| 6 | **Power cost thấp** | Giá điện ưu đãi sản xuất CN + Solar rooftop | DC thương mại giá điện kinh doanh |

---

## 2.2. Target Customers – Top 20 Khách Hàng Tiềm Năng

### Tier A – Khách hàng chiến lược (Anchor Tenants) – Mục tiêu Year 1–2

| # | **Tên KH** | **Ngành** | **Nhu cầu ước tính** | **Dịch vụ phù hợp** | **Revenue Est./tháng** |
|---|---|---|---|---|---|
| 1 | **VinAI Research** | AI R&D | 10–20 Racks GPU | GPU-aaS, Private Cage | 50.000–100.000 |
| 2 | **FPT.AI** | AI Platform | 5–10 Racks GPU | GPU-aaS, Colo HD | 25.000–50.000 |
| 3 | **Zalo/VNG AI Lab** | AI R&D | 10–15 Racks GPU | GPU-aaS | 40.000–75.000 |
| 4 | **Techcombank** | Banking | 10–15 Racks Cage | Private Cage HD | 20.000–40.000 |
| 5 | **VPBank / FE Credit** | Fintech/Bank | 5–10 Racks | Private Cage | 10.000–20.000 |
| 6 | **Momo / VNPay** | Fintech | 5–8 Racks | Colo HD + DRaaS | 10.000–20.000 |

### Tier B – Khách hàng tăng trưởng – Mục tiêu Year 2–3

| # | **Tên KH** | **Ngành** | **Nhu cầu ước tính** | **Dịch vụ phù hợp** | **Revenue Est./tháng** |
|---|---|---|---|---|---|
| 7 | **Samsung R&D Vietnam** | FDI R&D | 5–10 Racks | Colo HD, HPC | 15.000–30.000 |
| 8 | **Intel Products VN** | FDI Semiconductor | 3–5 Racks | HPC Compute | 10.000–20.000 |
| 9 | **Bosch VN / Continental** | FDI Auto | 3–5 Racks | AI Compute, Colo | 8.000–15.000 |
| 10 | **ĐH Bách Khoa HCM** | Education/R&D | 2–5 Racks GPU | GPU-aaS (academic) | 5.000–15.000 |
| 11 | **VNUHCM - IT University** | Education/R&D | 2–3 Racks GPU | GPU-aaS (academic) | 3.000–8.000 |
| 12 | **Tiki / Shopee VN** | E-commerce | 5–8 Racks | Colo, Edge CDN | 10.000–20.000 |
| 13 | **KMS Technology** | Software Dev | 3–5 Racks | Managed Hosting | 5.000–10.000 |
| 14 | **TMA Solutions** | Software Dev | 2–5 Racks | Colo, Cloud | 5.000–10.000 |

### Tier C – Khách hàng bổ sung & dài hạn – Year 3–5

| # | **Tên KH** | **Ngành** | **Nhu cầu ước tính** | **Dịch vụ phù hợp** | **Revenue Est./tháng** |
|---|---|---|---|---|---|
| 15 | **Various AI Startups (SHTP)** | AI/ML | 1–3 Racks mỗi KH × 10 KH | GPU-aaS | 20.000–50.000 |
| 16 | **HDBank / TPBank** | Banking | 3–5 Racks | DR Site, Cage | 8.000–15.000 |
| 17 | **Prudential / Manulife VN** | Insurance | 3–5 Racks | Colo, DRaaS | 8.000–15.000 |
| 18 | **Lazada VN / Grab VN** | Tech/Platform | 3–5 Racks | Edge PoP, CDN | 8.000–15.000 |
| 19 | **VietnamWorks / TopCV** | HR Tech | 1–3 Racks | Managed Hosting | 3.000–5.000 |
| 20 | **R&D Labs FDI trong KCNC** | Mixed FDI | 10–20 Racks (tổng) | Colo, GPU | 20.000–40.000 |

### Tổng Revenue tiềm năng từ Top 20:

| **Tier** | **Số KH** | **Tổng Racks Est.** | **Revenue/tháng (USD)** |
|---|---|---|---|
| Tier A (Anchor) | 6 | 45–78 Racks | 155.000–305.000 |
| Tier B (Growth) | 8 | 25–46 Racks | 61.000–148.000 |
| Tier C (Fill) | 6 | 24–46 Racks | 67.000–140.000 |
| **Tổng** | **20** | **94–170 Racks** | **283.000–593.000** |

**Nhận xét:** Chỉ cần convert 50–60% Top 20 khách hàng này là đủ lấp 100 Racks với occupancy ~70–85%.

---

## 2.3. Pricing Strategy

### Nguyên tắc định giá

**Chiến lược: "Value-Based Pricing with Penetration Discount"**

- Năm 1–2: Giá **thấp hơn 10–15%** so với CMC/NTT để attract anchor tenants
- Năm 3–5: Tăng giá **5–8%/năm** khi occupancy >70% và brand được xây dựng
- GPU-aaS: Giá **thấp hơn 15–20%** so với Singapore/offshore → attract VN customers

### Bảng giá đề xuất cho Mekong DC

| **Dịch vụ** | **Gói** | **Giá đề xuất (USD)** | **So với thị trường** |
|---|---|---|---|
| **Standard Colo** | 1 Rack, 5kW, Tier III | 900–1.100/Rack/tháng | Ngang FPT, thấp hơn CMC |
| **High-Density Colo** | 1 Rack, 10–15kW | 1.500–2.200/Rack/tháng | Premium nhưng unique |
| **Ultra HD Colo** | 1 Rack, 15–30kW (Liquid Cool) | 2.500–4.500/Rack/tháng | Chưa có đối thủ trực tiếp |
| **Private Cage (Bank)** | 10+ Racks, dedicated CRAC | 1.200–1.800/Rack/tháng | Thấp hơn NTT 15% |
| **GPU-aaS A100 80GB** | On-demand | 3,0–4,0 USD/giờ | Thấp hơn SG 20% |
| **GPU-aaS H100** | On-demand | 5,0–7,0 USD/giờ | Thấp hơn SG 15% |
| **GPU-aaS A100 Reserved** | 1-month commit | 1.500–2.000/tháng | Giá tốt nhất VN |
| **GPU-aaS H100 Reserved** | 1-month commit | 3.000–4.500/tháng | Giá tốt nhất VN |
| **GPU Cluster (8×H100)** | DGX Pod thuê nguyên cụm | 25.000–35.000/tháng | Premium |
| **Managed Hosting** | Dedicated server + managed | 300–1.500/server/tháng | Cạnh tranh |
| **Cross-connect** | Per port (1G/10G/100G) | 100–500/port/tháng | Standard |
| **Smart Hands** | Kỹ thuật viên tại chỗ | 50–100/giờ | Standard |

### Chính sách khuyến mãi Year 1

| **Chương trình** | **Chi tiết** | **Điều kiện** |
|---|---|---|
| **Anchor Tenant Discount** | Giảm 15% giá colo 12 tháng đầu | Thuê ≥10 Racks, HĐ ≥3 năm |
| **GPU Trial Program** | Free 100 giờ GPU A100 | KH mới đăng ký GPU-aaS |
| **SHTP Ecosystem Discount** | Giảm 10% cho DN trong KCNC | Có giấy chứng nhận KCNC |
| **Multi-year Lock-in** | Giảm 20% cho HĐ 5 năm | Thanh toán hàng năm trước |
| **Revenue Commitment** | Free setup + first month | Cam kết ≥50.000 USD/tháng |

---

## 2.4. Go-to-Market: Pre-Sales Strategy

### Chiến lược bán trước khi xây xong (Pre-Leasing)

**Timeline: 18 tháng trước khi DC operational**

```
Tháng   Hoạt động chiến lược
──────  ─────────────────────────────────────────────────────
T-18    Hire Sales Director (kinh nghiệm DC/cloud sales)
T-15    Launch website + marketing collateral
T-12    Bắt đầu tiếp cận Tier A anchor tenants
        → Ký LOI (Letter of Intent) với 2-3 anchor
T-10    Tham dự Vietnam ICT Summit, Cloud Expo
T-9     Ký Pre-lease Agreement với anchor (30% capacity)
T-6     Mở showroom/demo room tại KCNC
        → Demo liquid cooling, GPU cluster (1 DGX unit)
T-4     Tiếp cận Tier B customers
        → Target pre-lease 50% capacity
T-2     Soft opening cho anchor tenants
T-0     Grand Opening – Commercial launch
T+3     Reach 60% occupancy
T+6     Target 70%+ occupancy
```

### Kênh Go-to-Market

| **Kênh** | **Chi tiết** | **% Revenue contribution** |
|---|---|---|
| **Direct Sales** | Sales team 3–5 người chuyên enterprise | 50% |
| **Partnership/Referral** | ISP partner, cloud reseller | 20% |
| **Event/Conference** | Vietnam ICT, Cloud Expo, AI Summit | 10% |
| **Digital Marketing** | Website, LinkedIn, SEO cho "GPU DC Vietnam" | 10% |
| **SHTP Ecosystem** | Giới thiệu từ BQL KCNC cho DN trong Park | 10% |

### KPI Pre-Sales

| **Milestone** | **Target** | **Timeline** |
|---|---|---|
| Ký LOI đầu tiên | 2–3 anchor tenants | T-12 |
| Pre-lease 30% capacity | 30 Racks committed | T-9 |
| Pre-lease 50% capacity | 50 Racks committed | T-4 |
| Operational occupancy D-Day | 40–50% | T-0 |
| 70% occupancy | 70 Racks | T+6 |
| 85%+ occupancy | 85 Racks | T+12 |

---

## 2.5. Partnerships

### A. ISP / Connectivity Partners

| **Đối tác** | **Vai trò** | **Ưu tiên** | **Lý do** |
|---|---|---|---|
| **Viettel Networks** | Dark fiber, IP Transit | ★★★★★ | Backbone lớn nhất VN |
| **FPT Telecom** | Fiber, IP Transit | ★★★★☆ | Alternative đa dạng |
| **VNPT** | Fiber, Leased Line | ★★★☆☆ | Backup connectivity |
| **Telia Carrier / PCCW** | International IP Transit | ★★★★☆ | Latency thấp ra SG/HK |
| **CloudFlare / Akamai** | CDN PoP colocation | ★★★☆☆ | Attract CDN customer |

**Target:** Ít nhất **3 ISP carriers** kết nối vào DC → đảm bảo carrier-neutral.

### B. Cloud Provider Partners

| **Đối tác** | **Mô hình hợp tác** | **Benefit** |
|---|---|---|
| **AWS Outposts** | Host AWS Outposts rack tại Mekong DC | Attract AWS hybrid customers |
| **Azure Stack** | Azure Stack Hub tại DC | Attract Microsoft customers |
| **Oracle Cloud** | OCI Dedicated Region/Roving Edge | Attract Oracle DB customers |
| **Alibaba Cloud** | Partner PoP | Attract Chinese FDI customers |
| **FPT Cloud** | FPT Cloud node tại KCNC | Cross-sell FPT ecosystem |

### C. GPU / AI Hardware Vendors

| **Đối tác** | **Mô hình** | **Ưu tiên** |
|---|---|---|
| **NVIDIA** | DGX Partner Program, GPU Leasing | ★★★★★ |
| **Supermicro** | GPU Server OEM, volume discount | ★★★★★ |
| **Dell Technologies** | PowerEdge GPU servers | ★★★★☆ |
| **HPE** | Cray EX, ProLiant GPU | ★★★☆☆ |
| **AMD** | MI300X GPU alternative | ★★★☆☆ |
| **Huawei (Ascend)** | Alternative GPU stack | ★★☆☆☆ |

**GPU Procurement Strategy:**
- Year 1: NVIDIA A100 (80GB) × 32 units + H100 × 16 units → Leasing preferred
- Year 2: H100/B100 expansion based on demand
- Mô hình: **GPU Leasing từ NVIDIA DGX Cloud hoặc mua qua Supermicro OPEx** → giảm CAPEX rủi ro depreciation

### D. Cooling Technology Partners

| **Đối tác** | **Giải pháp** | **Ưu tiên** |
|---|---|---|
| **Vertiv (Liebert)** | In-Row Cooling, Precision AC | ★★★★★ |
| **Schneider (APC)** | UPS, PDU, Cooling | ★★★★☆ |
| **CoolIT Systems** | Direct Liquid Cooling (DLC) | ★★★★★ |
| **GRC (Green Revolution Cooling)** | Immersion Cooling | ★★★☆☆ |
| **Rittal** | Rack, Containment | ★★★★☆ |

---

# 3. MÔ HÌNH DOANH THU CHI TIẾT (Revenue Model)

## 3.1. Revenue Streams

### Cấu trúc 5 nguồn doanh thu

| **Revenue Stream** | **Mô tả** | **% Revenue (Y1)** | **% Revenue (Y5)** | **Biên LN gộp** |
|---|---|---|---|---|
| 1. **Colocation** (Standard + HD) | Cho thuê rack space + power | 45% | 30% | 35–45% |
| 2. **GPU-as-a-Service** | Cho thuê GPU compute theo giờ/tháng | 20% | 35% | 45–60% |
| 3. **Managed Hosting** | Dedicated server + managed services | 15% | 12% | 50–65% |
| 4. **Connectivity/Cross-connect** | Bandwidth, IP Transit, cross-connect | 10% | 8% | 70–80% |
| 5. **Value-Added Services** | Smart hands, DRaaS, monitoring, IoT Cloud | 10% | 15% | 60–75% |

### Chi tiết từng stream

**Stream 1: Colocation (45% → 30%)**
- Zone 1 (Standard): 40 Racks × 5–10kW → RPR 1.000–1.500 USD
- Zone 2 (High-Density): 40 Racks × 15–30kW → RPR 2.500–4.500 USD
- Private Cage: 20 Racks reserved for Banking → RPR 1.500–2.000 USD

**Stream 2: GPU-as-a-Service (20% → 35%)**
- GPU Farm: 10 Racks dedicated to Mekong-owned GPU servers
- Revenue model: On-demand (giờ) + Reserved (tháng/năm) + Cluster (nguyên pod)
- Target utilization: 60% Year 1 → 85% Year 5

**Stream 3: Managed Hosting (15% → 12%)**
- Targeted at SME trong KCNC không muốn tự mang server
- Bao gồm: OS management, patching, backup, monitoring
- Upsell: từ hosting → colo khi KH lớn lên

**Stream 4: Connectivity (10% → 8%)**
- Cross-connect giữa các tenant
- IP Transit (mua sỉ từ ISP, bán lẻ)
- MPLS/VPN kết nối chi nhánh

**Stream 5: Value-Added Services (10% → 15%)**
- Smart Hands (remote hands support)
- DRaaS (Disaster Recovery as a Service)
- Security monitoring (SOC services)
- Mekong IoT Cloud Platform (SaaS cho KH Robot/IoT)

---

## 3.2. Occupancy Rate Ramp-Up

### Kịch bản Occupancy (100 Racks total capacity)

| **Thời điểm** | **Conservative** | **Base Case** | **Optimistic** | **Ghi chú** |
|---|---|---|---|---|
| **Pre-launch (T-6)** | 15% (15 Racks) | 25% (25 Racks) | 35% (35 Racks) | Pre-lease |
| **Month 0 (Launch)** | 20% (20 Racks) | 30% (30 Racks) | 40% (40 Racks) | Anchor tenants |
| **Month 6** | 30% (30) | 45% (45) | 55% (55) | Ramp-up |
| **Year 1 (Month 12)** | 40% (40) | 55% (55) | 70% (70) | |
| **Year 2** | 55% (55) | 70% (70) | 85% (85) | |
| **Year 3** | 65% (65) | 80% (80) | 90%+ (90) | Steady state |
| **Year 4** | 75% (75) | 85% (85) | 95% (95) | Near full |
| **Year 5** | 80% (80) | 90% (90) | 95%+ (95+) | Expansion needed |

**Benchmark tham khảo:**
- DC mới tại VN thường mất **18–30 tháng** để đạt 70% occupancy
- DC có pre-lease tốt có thể đạt 70% trong **12–18 tháng**
- Trung bình ngành tại VN: 65–75% occupancy (mature DC)

---

## 3.3. Churn Rate Ước Tính

| **Phân khúc** | **Churn Rate/năm** | **Lý do** |
|---|---|---|
| Colo Standard (1-year HĐ) | 15–20% | KH nhỏ, nhạy giá |
| Colo High-Density (3-year HĐ) | 5–8% | KH enterprise, sticky |
| Private Cage (5-year HĐ) | 3–5% | Banking/Fintech, rất sticky |
| GPU-aaS On-Demand | 25–35% | AI startup thay đổi nhanh |
| GPU-aaS Reserved (annual) | 10–15% | Cam kết nhưng vẫn linh hoạt |
| Managed Hosting | 12–18% | Chuyển sang cloud |

**Net Churn Rate tổng (Base Case): 8–12%/năm** → Phải bù đắp bằng **new customer acquisition ≥15%/năm**.

---

## 3.4. Contract Structure

### Ma trận hợp đồng đề xuất

| **Loại HĐ** | **Thời hạn** | **Điều kiện đặc biệt** | **Discount vs List** | **% Khách hàng** |
|---|---|---|---|---|
| **Month-to-Month** | Tháng | Linh hoạt, không cam kết | 0% (full price) | 10% |
| **1-Year Standard** | 12 tháng | Setup fee miễn phí | 5% | 25% |
| **3-Year Growth** | 36 tháng | Giảm giá + free first month | 12–15% | 35% |
| **5-Year Enterprise** | 60 tháng | Giảm giá max + SLA premium | 18–22% | 20% |
| **Custom Anchor** | 5–10 năm | NDA + custom SLA + expansion rights | Case-by-case | 10% |

### SLA Framework

| **SLA Tier** | **Uptime** | **Credit** | **Áp dụng** |
|---|---|---|---|
| **Standard** | 99,95% | 10% credit nếu dưới | Colo standard |
| **Enterprise** | 99,99% | 25% credit nếu dưới | HD Colo, Cage |
| **Premium** | 99,995% | 50% credit + penalty | Banking/Fintech |
| **GPU Compute** | 99,9% (compute) | Pro-rata refund | GPU-aaS |

---

## 3.5. Revenue Per Rack Per Month (RPR) Projection

### RPR trung bình theo Zone

| **Zone** | **Racks** | **Avg kW/Rack** | **RPR Year 1 (USD)** | **RPR Year 3 (USD)** | **RPR Year 5 (USD)** |
|---|---|---|---|---|---|
| **Zone 1: Standard Colo** | 40 | 5–8 kW | 1.000 | 1.100 | 1.200 |
| **Zone 2: HD AI/HPC** | 40 | 15–25 kW | 3.000 | 3.500 | 4.000 |
| **Zone 3: Private Cage** | 10 | 8–15 kW | 1.800 | 2.000 | 2.200 |
| **GPU Farm (Mekong-owned)** | 10 | 20–30 kW | 6.000* | 8.000* | 10.000* |
| **Blended Average** | **100** | **~12 kW** | **2.200** | **2.700** | **3.200** |

*GPU Farm RPR tính bằng revenue GPU-aaS sinh ra từ mỗi rack GPU server.*

### RPR Growth Drivers
- Giá điện tăng → pass-through ~ 3–5%/năm
- Upselling từ Standard → HD khi KH scale up
- GPU demand tăng → pricing power mạnh hơn
- Cross-connect & VAS tăng theo tenant mix

---

## 3.6. Tổng Doanh Thu Dự Kiến Year 1–5

### Bảng doanh thu tổng hợp (Base Case Scenario)

| **Chỉ số** | **Year 1** | **Year 2** | **Year 3** | **Year 4** | **Year 5** |
|---|---|---|---|---|---|
| **Occupancy Rate** | 55% | 70% | 80% | 85% | 90% |
| **Racks Occupied** | 55 | 70 | 80 | 85 | 90 |
| **Blended RPR (USD)** | 2.200 | 2.500 | 2.700 | 3.000 | 3.200 |
| **MRR (Monthly Revenue, USD)** | 121.000 | 175.000 | 216.000 | 255.000 | 288.000 |
| **ARR (Annual Revenue, USD)** | **1.452.000** | **2.100.000** | **2.592.000** | **3.060.000** | **3.456.000** |

### Breakdown theo Revenue Stream (Base Case, Annual)

| **Revenue Stream** | **Year 1** | **Year 2** | **Year 3** | **Year 4** | **Year 5** |
|---|---|---|---|---|---|
| **Colocation** | 653.000 | 840.000 | 778.000 | 918.000 | 1.037.000 |
| **GPU-as-a-Service** | 290.000 | 525.000 | 907.000 | 1.071.000 | 1.210.000 |
| **Managed Hosting** | 218.000 | 294.000 | 311.000 | 367.000 | 415.000 |
| **Connectivity** | 145.000 | 189.000 | 207.000 | 245.000 | 276.000 |
| **Value-Added** | 145.000 | 252.000 | 389.000 | 459.000 | 518.000 |
| **Total Revenue** | **1.452.000** | **2.100.000** | **2.592.000** | **3.060.000** | **3.456.000** |

### Bảng doanh thu 3 kịch bản (Annual)

| **Kịch bản** | **Year 1** | **Year 2** | **Year 3** | **Year 4** | **Year 5** | **5Y Cumulative** |
|---|---|---|---|---|---|---|
| **Conservative** | 960.000 | 1.470.000 | 1.872.000 | 2.295.000 | 2.592.000 | **9.189.000** |
| **Base Case** | 1.452.000 | 2.100.000 | 2.592.000 | 3.060.000 | 3.456.000 | **12.660.000** |
| **Optimistic** | 1.848.000 | 2.856.000 | 3.456.000 | 3.876.000 | 4.320.000 | **16.356.000** |

### P&L Summary (Base Case)

| **Chỉ số** | **Year 1** | **Year 2** | **Year 3** | **Year 4** | **Year 5** |
|---|---|---|---|---|---|
| **Revenue** | 1.452.000 | 2.100.000 | 2.592.000 | 3.060.000 | 3.456.000 |
| **COGS (Power + Cooling)** | (580.000) | (756.000) | (881.000) | (979.000) | (1.037.000) |
| **Gross Profit** | 872.000 | 1.344.000 | 1.711.000 | 2.081.000 | 2.419.000 |
| **Gross Margin** | 60% | 64% | 66% | 68% | 70% |
| **OPEX (Staff, Maint, Sales)** | (800.000) | (900.000) | (1.000.000) | (1.050.000) | (1.100.000) |
| **EBITDA** | 72.000 | 444.000 | 711.000 | 1.031.000 | 1.319.000 |
| **EBITDA Margin** | 5% | 21% | 27% | 34% | 38% |
| **Depreciation** | (1.200.000) | (1.200.000) | (1.200.000) | (1.200.000) | (1.200.000) |
| **EBIT** | (1.128.000) | (756.000) | (489.000) | (169.000) | 119.000 |
| **Interest** | (300.000) | (280.000) | (250.000) | (220.000) | (190.000) |
| **Net Income** | **(1.428.000)** | **(1.036.000)** | **(739.000)** | **(389.000)** | **(71.000)** |

**Lưu ý quan trọng:**
- Depreciation giả định CAPEX 15M USD, khấu hao 12–13 năm (cơ sở hạ tầng) + 5 năm (IT equipment)
- Net Income âm trong 5 năm đầu là **bình thường** cho DC mới
- **Cash flow positive (EBITDA >0) từ Year 2** → DC vẫn có dòng tiền hoạt động dương
- GPU Farm nếu lease thay vì mua → giảm Depreciation, tăng COGS nhưng cải thiện cash flow

---

# 4. BENCHMARKING VỚI DC CÙNG QUY MÔ

## 4.1. So Sánh DC 100–200 Racks tại VN & ASEAN

### Bảng Benchmarking

| **Tiêu chí** | **Mekong DC (Plan)** | **OneAsia VN** | **TelecityGroup VN** | **SpaceDC Jakarta** | **Keppel T&T SG** | **AIS DC Bangkok** |
|---|---|---|---|---|---|---|
| **Quy mô** | 100 Racks | 200 Racks | 180 Racks | 300 Racks | 150 Racks | 200 Racks |
| **IT Load** | 1,5–3,0 MW | ~2 MW | ~1,5 MW | ~3 MW | ~2 MW | ~2 MW |
| **Max kW/Rack** | **30 kW** | 10 kW | 8 kW | 15 kW | 12 kW | 10 kW |
| **Tier** | III (planned) | III | III | III | III+ | III |
| **Cooling** | **Liquid + In-Row** | Air (DX) | Air (CW) | Air + Row | Air + Row | Air (CW) |
| **GPU-aaS** | **Yes** | No | No | Planned | No | No |
| **CAPEX** | 15–25M USD | ~15M USD | ~12M USD | ~25M USD | ~18M USD | ~16M USD |
| **CAPEX/Rack** | 150–250K | ~75K | ~67K | ~83K | ~120K | ~80K |
| **Occupancy Y1** | 55% (target) | 35% | 40% | 45% | 50% | 40% |
| **Occupancy Y3** | 80% (target) | 70% | 75% | 80% | 85% | 75% |
| **RPR avg** | 2.200 USD | 1.200 USD | 1.100 USD | 1.500 USD | 2.800 USD | 1.300 USD |
| **Breakeven** | Y5–Y6 | Y4–Y5 | Y4 | Y4–Y5 | Y4 | Y4–Y5 |
| **Unique** | AI/GPU focus | China traffic | International KH | Hyperscale | Premium SG | Telco ecosystem |

**Nhận xét benchmarking:**
1. **CAPEX/Rack cao hơn:** Mekong đầu tư 150–250K USD/Rack (vs 67–120K USD ngành), vì liquid cooling + GPU infrastructure. → **Cần RPR cao hơn tương ứng để justify.**
2. **RPR cao nhất khu vực VN:** 2.200 USD/Rack/tháng blended → khả thi nếu GPU-aaS chiếm 30%+ revenue.
3. **Rủi ro:** Breakeven chậm hơn (Y5–Y6 vs Y4 ngành) vì CAPEX nặng. Cần **pre-lease 30%+ trước launch** để giảm rủi ro.

---

## 4.2. Thời Gian Breakeven Thực Tế

### Phân tích Breakeven (EBITDA & Cash Flow)

| **Milestone** | **Conservative** | **Base Case** | **Optimistic** |
|---|---|---|---|
| **EBITDA Breakeven** | Year 3 | Year 2 | Year 1 |
| **Cash Flow Breakeven (CFFO > 0)** | Year 3–4 | Year 2–3 | Year 1–2 |
| **Cumulative Cash Flow Breakeven** | Year 8–10 | Year 6–7 | Year 5 |
| **NPV Positive (at 10% discount)** | Year 10+ | Year 7–8 | Year 5–6 |
| **Payback Period** | 8–10 năm | 6–7 năm | 5 năm |
| **IRR (10-year)** | 8–10% | 12–15% | 18–22% |

### So sánh với DC cùng quy mô thực tế

| **DC** | **Năm vận hành** | **Năm EBITDA+** | **Năm Payback** | **Ghi chú** |
|---|---|---|---|---|
| **TelecityGroup VN** | 2018 | Year 2 | ~5 năm | Standard colo, ít GPU |
| **OneAsia VN** | 2019 | Year 2–3 | ~6 năm | Mix colo + hosting |
| **STT GDC VN** | 2020 | Year 2 | ~5 năm | Backed by global group |
| **GPT DC (Long An)** | 2024 (planned) | TBD | Est. 5–7 năm | Large scale, hyperscale |
| **Mekong DC (plan)** | 2027–2028 | Year 2 (base) | **6–7 năm** | High CAPEX, high RPR |

### Sensitivity Analysis: Break-even vs Key Variables

| **Biến số** | **Kịch bản xấu** | **Base** | **Kịch bản tốt** | **Tác động BEP** |
|---|---|---|---|---|
| Occupancy Y3 | 60% | 80% | 90% | ±1,5 năm |
| Blended RPR | 1.800 USD | 2.700 USD | 3.500 USD | ±2 năm |
| CAPEX | 25M USD | 18M USD | 15M USD | ±1 năm |
| Churn Rate | 15% | 10% | 5% | ±0,5 năm |
| Power Cost | +20% | Baseline | -10% | ±0,5 năm |

---

## 4.3. Lessons Learned từ DC Mới Gia Nhập VN

### Bài học thành công

**1. TelecityGroup Vietnam (2018)**
- **Thành công:** Tập trung khách MNC, ký HĐ dài hạn 3–5 năm trước khi mở
- **Bài học:** Pre-lease + anchor tenant strategy là then chốt
- **Áp dụng cho Mekong:** Ký LOI với 2–3 anchor tenant (VinAI, Techcombank) trước khi commission

**2. OneAsia Vietnam (2019)**
- **Thành công:** Tận dụng traffic cross-border Trung Quốc–VN, kết nối cloud interconnect
- **Bài học:** Có niche rõ ràng (China traffic) giúp differentiate
- **Áp dụng cho Mekong:** Niche "AI/GPU DC" là positioning đúng

**3. STT GDC Vietnam (2020)**
- **Thành công:** Global brand + capital access + enterprise sales team mạnh
- **Bài học:** Capital backbone rất quan trọng cho DC (burn cash 2–3 năm đầu)
- **Áp dụng cho Mekong:** Cần đảm bảo runway capital ít nhất 3 năm (operating loss buffer)

### Bài học thất bại / khó khăn

**1. Các DC nhỏ lẻ VN (2015–2020)**
- **Vấn đề:** Không có certification Tier III → khách enterprise không dám thuê
- **Bài học:** Tier III certification là "bắt buộc" để bán cho banking/enterprise
- **Áp dụng:** Budget + timeline cho Tier III certification từ Uptime Institute ($150K–$300K, 12–18 tháng)

**2. DC FDI rút khỏi VN (case study anonymous)**
- **Vấn đề:** Đánh giá thấp thời gian xin giấy phép viễn thông (6–12 tháng thêm)
- **Bài học:** Giấy phép viễn thông trong KCNC phức tạp hơn bình thường
- **Áp dụng:** Bắt đầu xin giấy phép từ sớm, song song với xây dựng

**3. DC không có GPU offering**
- **Vấn đề:** Mất khách AI startup sang Singapore (latency 5ms không đáng kể)
- **Bài học:** Data sovereignty + giá rẻ hơn SG là selling point
- **Áp dụng:** Marketing "Vietnam-first GPU Cloud" + giá thấp hơn SG 15–20%

### Top 10 Recommendations từ Benchmarking

| # | Recommendation | Priority |
|---|---|---|
| 1 | Ký LOI với ≥2 anchor tenants trước khi commission DC | ★★★★★ |
| 2 | Đảm bảo capital runway ≥ 3 năm (bao gồm operating loss buffer) | ★★★★★ |
| 3 | Bắt đầu Tier III certification process song song xây dựng | ★★★★★ |
| 4 | Xin giấy phép viễn thông sớm (T-18 trước launch) | ★★★★★ |
| 5 | Đầu tư liquid cooling native từ đầu, không retrofit | ★★★★☆ |
| 6 | GPU leasing thay vì mua outright (giảm depreciation risk) | ★★★★☆ |
| 7 | Carrier-neutral (≥3 ISPs) để attract enterprise | ★★★★☆ |
| 8 | Hire experienced DC Sales Director (industry veteran) | ★★★★☆ |
| 9 | Tham gia Uptime Institute Network để build credibility | ★★★☆☆ |
| 10 | Xây demo room/showroom trước khi DC hoàn thành | ★★★☆☆ |

---

# 5. RỦI RO & MITIGATION

## 5.1. Rủi Ro Công Nghệ

### R1: GPU Depreciation nhanh

| **Mức độ** | **Cao (★★★★☆)** |
|---|---|
| **Mô tả** | GPU technology cycle: 2–3 năm. NVIDIA ra model mới mỗi 18 tháng (A100 → H100 → B100 → X100). GPU cũ mất 40–60% giá trị sau 2 năm. |
| **Tác động** | CAPEX GPU mất giá nhanh, KH muốn GPU mới nhất, revenue/GPU giảm |
| **Xác suất** | 80–90% (chắc chắn xảy ra) |
| **Mitigation** | |
| → **M1.1** | **GPU Leasing model:** Thuê GPU từ NVIDIA DGX Cloud / OEM thay vì mua → chuyển CAPEX thành OPEX. Lease 3 năm, trả lại và đổi đời mới. |
| → **M1.2** | **GPU Refresh Fund:** Trích 15–20% revenue GPU-aaS vào quỹ đổi mới GPU |
| → **M1.3** | **Tiered GPU offering:** Giữ GPU cũ (A100) cho workload inference giá rẻ, GPU mới (H100/B100) cho training premium |
| → **M1.4** | **Depreciation kế toán nhanh:** Khấu hao GPU 3 năm (thay vì 5 năm thông thường) |

### R2: Liquid Cooling technology risk

| **Mức độ** | **Trung bình (★★★☆☆)** |
|---|---|
| **Mô tả** | Direct Liquid Cooling (DLC) còn mới tại VN, thiếu kỹ sư vận hành, spare parts logistics chậm |
| **Tác động** | Downtime nếu hệ thống cooling fail, chi phí sửa chữa cao |
| **Xác suất** | 30–40% |
| **Mitigation** | |
| → **M2.1** | Backup air cooling cho mỗi row (N+1 redundancy) |
| → **M2.2** | Training kỹ sư vận hành tại nhà máy CoolIT/Vertiv (3–6 tháng) |
| → **M2.3** | Ký hợp đồng bảo trì 24/7 với vendor cooling |
| → **M2.4** | Dự trữ spare parts tại chỗ (buffer 20% components) |

### R3: Technology lock-in

| **Mức độ** | **Trung bình (★★★☆☆)** |
|---|---|
| **Mô tả** | Phụ thuộc vào NVIDIA ecosystem (CUDA, DGX). Nếu AMD/Intel GPU competitive hơn hoặc KH yêu cầu multi-vendor |
| **Mitigation** | |
| → **M3.1** | Thiết kế DC infrastructure vendor-agnostic (power, cooling, networking) |
| → **M3.2** | Year 3+: Thử nghiệm AMD MI300X cluster nhỏ (5–10% capacity) để đa dạng hóa |

---

## 5.2. Rủi Ro Thị Trường

### R4: Oversupply Datacenter tại VN

| **Mức độ** | **Cao (★★★★☆)** |
|---|---|
| **Mô tả** | Nhiều dự án DC lớn đang được công bố: GPT Greenland (Long An, 50MW), Viettel IDC mở rộng, VinaCapital DC fund, NTT expansion. Tổng supply có thể tăng 2–3× trong 5 năm. |
| **Tác động** | Giá colo giảm, occupancy thấp, margin bị ép |
| **Xác suất** | 50–60% (đối với standard colo); 20–30% (đối với GPU/HD colo) |
| **Mitigation** | |
| → **M4.1** | **Tập trung niche (GPU/HD):** Oversupply chủ yếu ở standard colo. GPU/HD colo vẫn thiếu. |
| → **M4.2** | **Ký HĐ dài hạn (3–5 năm):** Lock-in KH trước khi oversupply xảy ra |
| → **M4.3** | **KCNC location advantage:** DC trong KCNC phục vụ captive market (DN trong Park) |
| → **M4.4** | **Value-add services:** Cạnh tranh bằng dịch vụ, không cạnh tranh giá |

### R5: Nhu cầu GPU tại VN chưa rõ quy mô

| **Mức độ** | **Cao (★★★★☆)** |
|---|---|
| **Mô tả** | AI boom có thể hype cycle. Thực tế doanh thu GPU-aaS tại VN còn rất nhỏ (~30M USD/năm). Nhiều DN VN vẫn dùng offshore GPU (SG, JP). |
| **Tác động** | GPU Farm idle, revenue thấp hơn projection, depreciation ăn mòn profit |
| **Xác suất** | 40–50% |
| **Mitigation** | |
| → **M5.1** | **Phased GPU deployment:** Year 1: 10 Racks GPU → Year 3: 20 Racks nếu demand tốt. Không all-in. |
| → **M5.2** | **GPU leasing (OpEx) thay vì mua (CapEx):** Giảm sunk cost |
| → **M5.3** | **Hybrid revenue:** GPU racks có thể convert sang HD colo nếu GPU demand chậm |
| → **M5.4** | **Academic & Government contracts:** Anchor GPU revenue từ ĐH, viện nghiên cứu (ổn định) |

### R6: Cạnh tranh từ Hyperscaler (AWS, Azure, GCP)

| **Mức độ** | **Trung bình (★★★☆☆)** |
|---|---|
| **Mô tả** | AWS Region VN (dự kiến 2025–2026) có thể giảm nhu cầu colo on-premise |
| **Mitigation** | |
| → **M6.1** | **Hybrid Cloud play:** Partner với AWS/Azure → Mekong DC là hybrid landing zone |
| → **M6.2** | **Data sovereignty:** Nhiều KH (banking, gov) bắt buộc on-premise |
| → **M6.3** | **GPU pricing advantage:** Mekong GPU giá thấp hơn AWS/Azure GPU instance 30–40% |

---

## 5.3. Rủi Ro Vận Hành

### R7: Downtime & SLA Breach

| **Mức độ** | **Rất cao (★★★★★)** |
|---|---|
| **Mô tả** | Bất kỳ downtime nào >15 phút đều ảnh hưởng uy tín nghiêm trọng, đặc biệt với KH banking. Mekong chưa có track record vận hành DC. |
| **Tác động** | SLA credit payout, mất KH lớn, danh tiếng hủy hoại |
| **Xác suất** | 30–40% (trong 2 năm đầu) |
| **Mitigation** | |
| → **M7.1** | **Hire Ops Lead có kinh nghiệm DC:** Tuyển từ Viettel IDC / FPT DC / CMC DC |
| → **M7.2** | **2N power redundancy:** Dual utility feed + Diesel generator + UPS |
| → **M7.3** | **DCIM software:** Deploy Nlyte / Sunbird để monitoring 24/7 |
| → **M7.4** | **Fire drill & DR exercise:** Hàng quý, có record |
| → **M7.5** | **SOC 24/7:** 3 shift × 2 staff = 6 staff SOC tối thiểu |

### R8: Nhân sự vận hành DC

| **Mức độ** | **Cao (★★★★☆)** |
|---|---|
| **Mô tả** | Kỹ sư DC có kinh nghiệm rất khan hiếm tại VN. Đặc biệt liquid cooling engineer. |
| **Mitigation** | |
| → **M8.1** | Tuyển từ đối thủ (Viettel/FPT/CMC) với premium salary (130–150% thị trường) |
| → **M8.2** | Gửi 3–5 kỹ sư training tại vendor (Vertiv, CoolIT) 3–6 tháng |
| → **M8.3** | Ký HĐ managed service với Vertiv/Schneider 2 năm đầu |

---

## 5.4. Rủi Ro Pháp Lý

### R9: Giấy phép viễn thông trong KCNC

| **Mức độ** | **Rất cao (★★★★★)** |
|---|---|
| **Mô tả** | Kinh doanh DC thương mại cần: (1) Giấy phép cung cấp dịch vụ viễn thông – Mã ngành 6311, (2) Giấy phép thiết lập mạng viễn thông, (3) Tuân thủ quy định KCNC về hoạt động kinh doanh dịch vụ (không chỉ sản xuất). KCNC HCM có thể hạn chế DC thương mại thuần túy vì không phải "sản xuất CNC". |
| **Tác động** | Không được phép kinh doanh DC thương mại → toàn bộ business plan sụp đổ |
| **Xác suất** | 30–50% (rủi ro thật sự) |
| **Mitigation** | |
| → **M9.1** | **Positioning chiến lược:** Không xin phép "Datacenter thương mại" mà xin "Hạ tầng điện toán đám mây mật độ cao hỗ trợ R&D AI và công nghệ cao" – phù hợp tiêu chí KCNC |
| → **M9.2** | **DC phục vụ hệ sinh thái sản xuất:** 30%+ capacity phục vụ sản xuất IoT/Robot nội bộ + KH sản xuất trong KCNC → justify "hạ tầng hỗ trợ sản xuất" |
| → **M9.3** | **Tư vấn pháp lý chuyên ngành:** Thuê Baker McKenzie / VILAF để rà soát |
| → **M9.4** | **Lobby BQL KCNC từ sớm:** Thuyết trình roadshow cho BQL, xin letter of support |

### R10: Quy định PCCC cho DC

| **Mức độ** | **Cao (★★★★☆)** |
|---|---|
| **Mô tả** | DC chứa thiết bị điện tử giá trị cực cao. PCCC yêu cầu FM-200/Novec gas suppression, fire rating 2 giờ, phân vùng fire zone. Liquid cooling thêm rủi ro nước. |
| **Mitigation** | |
| → **M10.1** | Thuê tư vấn PCCC chuyên DC từ Arup / Jensen Hughes |
| → **M10.2** | Thiết kế VESDA (Very Early Smoke Detection) + FM-200 từ đầu |
| → **M10.3** | Phân vùng liquid cooling cách ly khỏi electrical room |

### R11: Quy định môi trường (ĐTM)

| **Mức độ** | **Trung bình (★★★☆☆)** |
|---|---|
| **Mô tả** | DC 1,5–3,0 MW tiêu thụ điện lớn, tỏa nhiệt. Hệ thống chiller xả nước và nhiệt. CNC xả coolant. Cần ĐTM cấp tỉnh/KCNC. |
| **Mitigation** | |
| → **M11.1** | PUE < 1.35 → quảng bá "Green DC" |
| → **M11.2** | Solar rooftop 500kW → offset 10–15% power |
| → **M11.3** | Zero Liquid Discharge cho CNC |
| → **M11.4** | ĐTM kết hợp cả DC + CNC trong 1 báo cáo (đã có sẵn) |

---

## 5.5. Ma Trận Rủi Ro Tổng Hợp

### Risk Matrix (Xác suất × Tác động)

```
        TÁC ĐỘNG →    Thấp        Trung bình       Cao          Rất cao
XÁC     ┌──────────────────────────────────────────────────────────────┐
SUẤT    │                                                              │
↓       │                                                              │
Rất     │              R3                R4             R1             │
cao     │              (Tech lock)       (Oversupply)   (GPU Depr.)   │
(>70%)  │                                                              │
        │──────────────────────────────────────────────────────────────│
Cao     │                                R5   R8        R7   R9       │
(50-70%)│                                (GPU demand)   (Downtime)    │
        │                                (Staffing)     (License)     │
        │──────────────────────────────────────────────────────────────│
Trung   │              R6               R10  R11                      │
bình    │              (Hyperscaler)    (PCCC)(ĐTM)                   │
(30-50%)│                                                              │
        │──────────────────────────────────────────────────────────────│
Thấp    │              R2                                              │
(<30%)  │              (Cooling tech)                                  │
        └──────────────────────────────────────────────────────────────┘
```

### Top 5 Rủi Ro Cần Ưu Tiên Xử Lý

| **Thứ tự** | **Rủi ro** | **Risk Score** | **Mitigation chính** | **Chi phí Mitigation** | **Người chịu trách nhiệm** |
|---|---|---|---|---|---|
| **1** | R9 – Giấy phép viễn thông KCNC | ★★★★★ | Tư vấn pháp lý + lobby BQL | 50.000–100.000 USD | CEO + Legal Counsel |
| **2** | R7 – Downtime/SLA breach | ★★★★★ | Hire Ops Lead + 2N power | 200.000–500.000 USD/năm | COO + DC Ops Lead |
| **3** | R1 – GPU Depreciation | ★★★★☆ | GPU leasing model | Lease cost vs CAPEX | CFO + CTO |
| **4** | R4 – DC Oversupply | ★★★★☆ | Niche positioning + long-term HĐ | Sales investment | Sales Director |
| **5** | R5 – GPU demand uncertain | ★★★★☆ | Phased deployment + hybrid racks | Flexible CAPEX plan | CTO |

---

# 6. PHỤ LỤC

## Phụ lục A: Giả Định Chính (Key Assumptions)

| **#** | **Giả định** | **Giá trị** | **Nguồn** |
|---|---|---|---|
| 1 | Tổng CAPEX (DC infrastructure) | 15–18M USD | Engineering estimate |
| 2 | CAPEX GPU Farm (nếu mua) | 3–7M USD | NVIDIA DGX pricing |
| 3 | Giá điện EVN (sản xuất CN) | 0,08–0,10 USD/kWh | EVN tariff 2024 |
| 4 | PUE mục tiêu | 1,30–1,35 | Liquid cooling benchmark |
| 5 | Staff cost (DC Ops team, 15 FTE) | 400.000–600.000 USD/năm | VN salary survey |
| 6 | Insurance | 50.000–100.000 USD/năm | DC insurance benchmark |
| 7 | Maintenance (annual) | 2–3% CAPEX | Industry standard |
| 8 | Marketing & Sales | 150.000–250.000 USD/năm | Start-up DC benchmark |
| 9 | Tier III certification cost | 150.000–300.000 USD | Uptime Institute |
| 10 | Timeline xây dựng | 18–24 tháng | Industry standard VN |

## Phụ lục B: CAPEX Breakdown Ước Tính

| **Hạng mục** | **Chi phí (USD)** | **% Tổng** | **Ghi chú** |
|---|---|---|---|
| **Xây dựng (Civil + MEP)** | 4.000.000–5.000.000 | 25–28% | Raised floor, fire suppression |
| **Hệ thống điện (UPS, PDU, Generator)** | 3.000.000–4.000.000 | 18–22% | 2N UPS, dual generator |
| **Hệ thống Cooling (CRAC + Liquid)** | 2.500.000–3.500.000 | 15–19% | In-Row + DLC |
| **Racks, Cabling, Containment** | 800.000–1.200.000 | 5–7% | 100 Racks Rittal/APC |
| **Network (Core switches, fiber)** | 500.000–800.000 | 3–4% | Carrier-neutral MMR |
| **Security (CCTV, BMS, Access)** | 300.000–500.000 | 2–3% | Biometric, 24/7 SOC |
| **GPU Servers (nếu mua)** | 3.000.000–7.000.000 | 17–38% | 32×A100 + 16×H100 |
| **DCIM, Billing, Software** | 200.000–400.000 | 1–2% | Nlyte, WHMCS |
| **Contingency (10%)** | 1.500.000–2.000.000 | 10% | Buffer |
| **Tổng CAPEX** | **16.000.000–24.400.000** | **100%** | |

## Phụ lục C: Org Chart – DC Operations Team

```
                    ┌──────────────────┐
                    │ CEO (Mr. Quốc)   │
                    └────────┬─────────┘
                             │
                    ┌────────┴─────────┐
                    │ DC General Mgr   │
                    │ (Hire external)  │
                    └────────┬─────────┘
            ┌────────────────┼────────────────┐
    ┌───────┴──────┐  ┌─────┴──────┐  ┌──────┴──────┐
    │ DC Ops Lead  │  │ Sales Dir  │  │ Eng. Lead   │
    │ (6 NOC staff)│  │ (3 AEs)    │  │ (2 SysAdmin)│
    └──────────────┘  └────────────┘  └─────────────┘
    → 24/7 NOC          → Enterprise     → GPU Platform
    → Facility Mgmt     → Channel        → Network
    → Incident Mgmt     → Marketing      → Automation
```

**Tổng nhân sự DC Operations: 14–18 FTE**

| **Vị trí** | **Số người** | **Lương trung bình/tháng (USD)** |
|---|---|---|
| DC General Manager | 1 | 4.000–6.000 |
| DC Operations Lead | 1 | 2.500–3.500 |
| NOC Engineers (24/7) | 6 | 1.200–1.800 |
| Sales Director | 1 | 3.000–5.000 |
| Account Executives | 3 | 1.500–2.500 |
| Systems/Network Engineers | 2 | 1.800–2.500 |
| Admin/Finance | 1 | 800–1.200 |
| **Total** | **15** | **Avg ~2.000** |
| **Annual Payroll** | | **~360.000–540.000** |

## Phụ lục D: Timeline Tổng Thể (Master Timeline)

```
2026 Q1-Q2: Thiết kế chi tiết + Xin giấy phép viễn thông
2026 Q3:    Khởi công xây dựng DC
2026 Q4:    Bắt đầu Pre-sales campaign
2027 Q1:    Ký LOI anchor tenants (target 30% pre-lease)
2027 Q2:    MEP installation complete
2027 Q3:    IT infrastructure installation + Testing
2027 Q4:    Commissioning + Tier III TCCF application
2028 Q1:    Soft opening (anchor tenants move-in)
2028 Q2:    Grand Opening + Commercial launch
2028 Q3:    Target 50% occupancy
2028 Q4:    GPU Farm Phase 1 operational
2029 Q1:    Target 70% occupancy
2029 Q2:    Tier III TCCF certification expected
2030:       Target 85%+ occupancy → Evaluate Phase 2 expansion
```

## Phụ lục E: Danh Sách Viết Tắt

| **Viết tắt** | **Đầy đủ** |
|---|---|
| ARR | Annual Recurring Revenue |
| BEP | Break-Even Point |
| CAPEX | Capital Expenditure |
| CAGR | Compound Annual Growth Rate |
| CDN | Content Delivery Network |
| CIT | Corporate Income Tax |
| COLO | Colocation |
| CRAC | Computer Room Air Conditioning |
| DC | Datacenter |
| DCIM | Data Center Infrastructure Management |
| DLC | Direct Liquid Cooling |
| DRaaS | Disaster Recovery as a Service |
| EBITDA | Earnings Before Interest, Taxes, Depreciation, and Amortization |
| FDI | Foreign Direct Investment |
| GPU-aaS | GPU as a Service |
| HD | High-Density |
| HPC | High-Performance Computing |
| IaaS | Infrastructure as a Service |
| IRR | Internal Rate of Return |
| ISP | Internet Service Provider |
| KCNC | Khu Công Nghệ Cao |
| LOI | Letter of Intent |
| MEP | Mechanical, Electrical, Plumbing |
| MRR | Monthly Recurring Revenue |
| MW | Megawatt |
| NPV | Net Present Value |
| OPEX | Operating Expenditure |
| PUE | Power Usage Effectiveness |
| RPR | Revenue Per Rack |
| SHTP | Saigon Hi-Tech Park |
| SLA | Service Level Agreement |
| SOC | Security Operations Center |
| TCCF | Tier Certification of Constructed Facility |
| UPS | Uninterruptible Power Supply |
| VAS | Value-Added Services |

---

**— HẾT TÀI LIỆU —**

*Mekong Technology – Phân tích thị trường Datacenter VN & Chiến lược kinh doanh*  
*Phiên bản V1.0 | Tháng 3/2026*  
*CONFIDENTIAL – Chỉ lưu hành nội bộ*
